       0       0       0     245       0       1       0      11       0      35       5      15      20       2
       0       0       0       1       1    1100       0     150       0       0       1       0     200      29
     100      11       1     100       0     100  920073       1       0     100       1     600       2       3
       1       1       1       1       1       1       1       1       1     110       0       0       0       0
       0       0       0       1       2       2       0       2       0       0       1       0       0       0
       7       2       0       0       1       0       0       0       0       0       0      11       0       0
       0       0       0       0       0       0       0       0       0       0       9       0       0       0
       3      40      30       0       0       0       0       0       0       0       0       0       0       8
       0       1       0       0       0     161       2     100       0       0       0       0       5      11
       0       0       0       0       0       0       0       0       0       0       0       0       0       0
   -5 AVEVA E3D Des
   -1 ign Isodraft
   -1 Mk3.1.8.1
 -102 /D:\TEMP\11/p
   -1 lot
 -103 /%PDMSEXE%/is
   -1 dsymbol.txt
 -105 /mess
 -119 /%PDMSEXE%/f0
   -1 890111901
 -119 /%PDMSEXE%/f1
   -1 105811901
    3     -700       0       0     210       0       0       0       0       0       0       0       6       0
    3       -6       0       0     290       0       0       0       0       0       0       0       4       0
    3     -600    4000    3500     200       0       0       0       0       0       0       0       8       0
    3     -601   10000    3500     250       0       0       0       0       0       0       0      11       0
    3     -602   13000    3500     250       0       0       0       0       0       0       0      10       0
    3     -603   15500    3500     250       0       0       0       0       0       0       0       9       0
    3     -604   18500    3500     250       0       0       0       0       0       0       0       8       0
    3     -605   21000    3500     300       0       0       0       0       0       0       0       7       0
    3     -606   23500    3500     300       0       0       0       0       0       0       0       8       0
    3     -607   25800    3500     300       0       0       0       0       0       0       0       4       0
    3      -11   27700    3500     300       0       0       0       0       0       0       0       4       0
    3      -15   30500    3500     300       0       0       0       0       0       0       0       4       0
    3     -608   32800    3500     300       0       0       0       0       0       0       0       6       0
    3     -609   35500    3500     300       0       0       0       0       0       0       0       9       0
    3     -610   38000    3500     300       0       0       0       0       0       0       0       8       0
    3     -611   52400    8700     300       0       0       0       0       0       0       0       6       0
    3     -612   50600    4100     250       0       0       0       0       0       0       0       4       0
    3     -613   51000    1800     250       0       0       0       0       0       0       0      10       0
    3     -614   51200    3500     250       0       0       0       0       0       0       0       4       0
    3       -9   51000    2700     250       0       0       0       0       0       0       0       4       0
    3    -2600   53000    1800     250       0       0       0       0       0       0       0       6       0
    3     -702   53200    1800     250       0       0       0       0       0       0       0       6       0
    3     -703   53800    1800     250       0       0       0       0       0       0       0       6       0
    3      -14   56300    2300     200       0       0       0       0       0       0       0       4       0
    3    -2601   49500    5600     300       0       0       0       0       0       0       0      51       0
    3    -2602   48500    5000     300       0       0       0       0       0       0       0      52       0
    3    -2603   49500    4500     300       0       0       0       0       0       0       0      31       0
 -207 MM
 -251
 -252
 -253
 -254
 -255
 -256
 -257
 -258
 -259
 -260
 -261
 -262
 -263
 -264
 -266
 -267
 -268
 -269
 -270
 -271
 -272
 -278
 -289 SPEC
 -301 序号
 -303 描述
 -304 公称直径
 -305 材料代码
 -306 数量
 -316
 -317
 -318
   -6 40-00/008//02
   -1 03A-150-CWS-3
   -1 0301-2B1S1-N(
   -1 011)
   -8 -1
   -9 1632310D0203A
  -10 I加氢裂化装置增产航煤(1
   -1 0)-PIPING1
  -11 2B1S1
  -12 300
  -13 NULL
  -14 11/11/2026
  -17 P1
 -600 0203A-150-CWS
   -1 -30301-2B1S1-
   -1 N(011)
 -601 0.45
 -602 33
 -603 0.9
 -604 60
 -605 1.35
 -606 -
 -607 150
 -608 N
 -609 见管道等级表
 -610 SHC5
 -612 I加氢裂化装置增产航煤(1
   -1 0)
 -613 40-00/008
 -614 CWS-30301
-2600 ( /  )
-2601 中国石油化工股份有限公司金
   -1 陵分公司
-2602 十四五结构调整I加氢裂化装
   -1 置改造项目
-2603 I加氢裂化装置增产航煤
  -30 40-00/009//02
   -1 03A-450-CWS-4
   -1 1201-2B1S1-N(
   -1 011)
  300          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
  120    2935000  11415000    632850     2935000  11415000    632850     250         0,      ,       0 ,BW  ,      0     1
  149    2935000  11415000    684200           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100    2935000  11415000    632850     2935000  11415000    735550     250         1,      ,       0 ,    ,      0     1
  -39 HSTU_16403/80
   -1 02
   35    2935000  11415000    735550     2935000  11415000    773650     250         2,      ,       0 ,ELBW,   9000     1
  -39 16403/8003
   36    2935000  11415000    773650     2896900  11415000    773650     250         0,      ,       0 ,ELBW,   9000     1
  100    2896900  11415000    773650     1999999  11415000    773650     250         1,      ,       0 ,    ,      0     1
  -39 LSTU_16403/80
   -1 03
  150    1999999  11415000    773650           0         0         0     250         3,      , 1000000 ,    ,      0     1
  -37 P13-C-250-100
   -1 /300-20#-M1
  -39 16403/8004
  100    1999999  11415000    773650     1800000  11415000    773649     250         1,      ,       0 ,    ,      0     1
  -39 LSTU_16403/80
   -1 04
  -30 40-00/007//02
   -1 03A-40-CWS-30
   -1 301-2B1S1-N(0
   -1 71)
  -20 PPPSB1008SZZ-
   -1 10-S2
  -21 DN250-SCH20 P
   -1 IPE,SMLS BE G
   -1 B/T 8163 20 S
   -1 H/T 3405 -
  -20 PJELSB1008AZZ
   -1 -10-S2
  -21 DN250-SCH20 9
   -1 0°ELBOW(LR) S
   -1 MLS BW GB/T 8
   -1 163 20 SH/T 3
   -1 408 -
  -20 LJZJ000-D
  -21 ATTAD
  999          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
IPPCUTP
/%AVEVA_DESIGN_DFLTS%/ippformat.txt
"KeepCSVFile","off"
"CreateFormattedReport","on"
"CreateAppwareData","off"
"FCC","on"
"Paging","on","68","Page"
"Date","on","Date"
"Header","Summary of cut pipe lengths for project number -"
"ProjectNumber","on"
"Pipelist","on","For Pipeline References"
"Metric","lengths","(metres)","bores","(mm)"
"Imperial","lengths","(ft & ins)","bores","(ins)"
"Subtotal","SUB TOTAL"
"Column","Itemcode","Title1","Item","Title2","Code","Width","12","Space","2"
"Column","Description","Title1","Item Description and Specification","Title2","","Width","38","Space","3"
"Column","Size","Title1","Size","Title2","<Units>","Width","7","Space","2"
"Column","Length","Title1","Cut Length","Title2","<Units>","Width","10","Space","2"
"Column","TruLength","Title1","Length","Title2","<Units>","Width","10","Space","2"
"Column","Specreq","Title1","Special","Title2","Req.","Width","9","Space","1"
"Column","Pieceno","Title1","Piece","Title2","No.","Width","5","Space","2"
"Column","Piecename","Title1","Piece","Title2","No.","Width","14","Space","2"
"Column","Pipename","Title1","Pipeline","Title2","Reference","Width","18","Space","2"
"Column","Batchref","Title1","Batch","Title2","Reference","Width","18","Space","0"
