       0       0       0     245       0       1       0      11       0      35       5      15      20       2
       0       0       0       1       1    1100       0     150       0       0       1       0     200      29
     100      11       1     100       0     100  920073       1       0     100       1     600       2       3
       1       1       1       1       1       1       1       1       1     110       0       0       0       0
       0       0       0       1       2       2       0       2       0       0       1       0       0       0
       7       2       0       0       1       0       0       0       0       0       0      11       0       0
       0       0       0       0       0       0       0       0       0       0       9       0       0       0
       3      40      30       0       0       0       0       0       0       0       0       0       0       8
       0       1       0       0       0     161       2     100       0       0       0       0       5      11
       0       0       0       0       0       0       0       0       0       0       0       0       0       0
   -5 AVEVA E3D Des
   -1 ign Isodraft
   -1 Mk3.1.8.1
 -102 /D:\TEMP\11/p
   -1 lot
 -103 /%PDMSEXE%/is
   -1 dsymbol.txt
 -105 /mess
 -119 /%PDMSEXE%/f0
   -1 890111901
 -119 /%PDMSEXE%/f1
   -1 105811901
    3     -700       0       0     210       0       0       0       0       0       0       0       6       0
    3       -6       0       0     290       0       0       0       0       0       0       0       4       0
    3     -600    4000    3500     200       0       0       0       0       0       0       0       8       0
    3     -601   10000    3500     250       0       0       0       0       0       0       0      11       0
    3     -602   13000    3500     250       0       0       0       0       0       0       0      10       0
    3     -603   15500    3500     250       0       0       0       0       0       0       0       9       0
    3     -604   18500    3500     250       0       0       0       0       0       0       0       8       0
    3     -605   21000    3500     300       0       0       0       0       0       0       0       7       0
    3     -606   23500    3500     300       0       0       0       0       0       0       0       8       0
    3     -607   25800    3500     300       0       0       0       0       0       0       0       4       0
    3      -11   27700    3500     300       0       0       0       0       0       0       0       4       0
    3      -15   30500    3500     300       0       0       0       0       0       0       0       4       0
    3     -608   32800    3500     300       0       0       0       0       0       0       0       6       0
    3     -609   35500    3500     300       0       0       0       0       0       0       0       9       0
    3     -610   38000    3500     300       0       0       0       0       0       0       0       8       0
    3     -611   52400    8700     300       0       0       0       0       0       0       0       6       0
    3     -612   50600    4100     250       0       0       0       0       0       0       0       4       0
    3     -613   51000    1800     250       0       0       0       0       0       0       0      10       0
    3     -614   51200    3500     250       0       0       0       0       0       0       0       4       0
    3       -9   51000    2700     250       0       0       0       0       0       0       0       4       0
    3    -2600   53000    1800     250       0       0       0       0       0       0       0       6       0
    3     -702   53200    1800     250       0       0       0       0       0       0       0       6       0
    3     -703   53800    1800     250       0       0       0       0       0       0       0       6       0
    3      -14   56300    2300     200       0       0       0       0       0       0       0       4       0
    3    -2601   49500    5600     300       0       0       0       0       0       0       0      51       0
    3    -2602   48500    5000     300       0       0       0       0       0       0       0      52       0
    3    -2603   49500    4500     300       0       0       0       0       0       0       0      31       0
 -207 MM
 -251
 -252
 -253
 -254
 -255
 -256
 -257
 -258
 -259
 -260
 -261
 -262
 -263
 -264
 -266
 -267
 -268
 -269
 -270
 -271
 -272
 -278
 -289 SPEC
 -301 序号
 -303 描述
 -304 公称直径
 -305 材料代码
 -306 数量
 -316
 -317
 -318
   -6 40-00/011//02
   -1 03A-20-DR-LT2
   -1 2601B-3B4S1-N
   -1 (071)
   -8 -1
   -9 1632310D0203A
  -10 I加氢裂化装置增产航煤(1
   -1 0)-PIPING1
  -11 3B4S1
  -12 300
  -13 NULL
  -14 11/11/2026
  -17 P2
 -600 0203A-20-DR-L
   -1 T22601B-3B4S1
   -1 -N(071)
 -601 0.8/0.05
 -602 40
 -603 2.5/0.5
 -604 150/300
 -605 3.75/1.02
 -606 -
 -607 20
 -608 N
 -609 见管道等级表
 -610 SHB3
 -612 I加氢裂化装置增产航煤(1
   -1 0)
 -613 40-00/011
 -614 DR-LT22601B
-2600 ( /  )
-2601 中国石油化工股份有限公司金
   -1 陵分公司
-2602 十四五结构调整I加氢裂化装
   -1 置改造项目
-2603 I加氢裂化装置增产航煤
  -31 =16397/77125
  300          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
  110    1233000  11341000     50000     1233000  11341000     49550      20         1,      , 1200000 ,    ,      0     1
  -39 24595/1189
  115          0         0         0           0         0         0      10         2,      ,       0 ,    ,     90     2
  130    1233000  11341000     49550     1233000  11341000     34350      20         3,      , 1200000 ,VTFL,      0   301
  -39 24595/1190
  110    1233000  11341000     34350     1233000  11341000     33900      20         1,      , 1200000 ,    ,      0     1
  -39 24595/1191
  115          0         0         0           0         0         0      10         2,      ,       0 ,    ,     90     2
  105    1233000  11341000     33900     1233000  11341000     31300      20         4,      , 1200000 ,FLSW,      0     1
  -39 24595/1192
  149    1233000  11341000     19950           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100    1233000  11341000     31300     1233000  11341000      8600      20         5,      , 1200000 ,    ,      0     1
  -39 LSTU_24595/11
   -1 92
   35    1233000  11341000      8600     1233000  11341000      6700      20         6,      , 1200000 ,ELSW,   9000     1
  -39 24595/1193
   36    1233000  11341000      6700     1234900  11341000      6700      20         0,      , 1200000 ,ELSW,   9000     1
  100    1234900  11341000      6700     1249900  11341000      6699      20         5,      , 1200000 ,    ,      0     1
  -39 LSTU_24595/11
   -1 93
   35    1249900  11341000      6699     1251800  11341000      6699      20         6,      , 1200000 ,ELSW,   9000     1
  -39 24595/1194
   36    1251800  11341000      6699     1251800  11342900      6699      20         0,      , 1200000 ,ELSW,   9000     1
  100    1251800  11342900      6699     1251800  11400000      6699      20         5,      , 1200000 ,    ,      0     1
  -39 LSTU_24595/11
   -1 94
  150    1251800  11400000      6699           0         0         0      20         7,      , 1200000 ,    ,      0     1
  -37 P04-A-1-S1-67
  -39 24595/1195
  150    1251800  11400000      6700           0         0         0      20         7,      , 1200000 ,    ,      0     1
  -37 P19-B-20-M1
  -39 24595/1196
  100    1251800  11400000      6699     1251800  11482600      6700      20         5,      , 1200000 ,    ,      0     1
  -39 LSTU_24595/11
   -1 96
  120    1251800  11482600      6700     1251800  11482600      6700      20         0,      ,       0 ,SW  ,      0     1
  -30 40-00/010//02
   -1 03A-20-DR-LT2
   -1 2601A-3B4S1-N
   -1 (071)
  -20 PGGSD63A4DGDZ
   -1 Z-0J
  -21 /PGGSD63A4DGD
   -1 ZZ-0J DN20 SP
   -1 IRAL WOUND GA
   -1 SKET With Inn
   -1 er and Outer
   -1 Ring CL300(PN
   -1 50) 304/FG,OR
  -20 PLLS07SZZ-16
  -21 90 FULL THREA
   -1 D BOLT/TWO HE
   -1 AVY HEX NUTS(
   -1 II,m=1.0d) 35
   -1 CrMoA / 30CrM
   -1 oA SH/T 3404
   -1 -
  -20 PVVGB63R0105A
   -1 CAD0ZZ-0J
  -21 /PVVGB63R0105
   -1 ACAD0ZZ-0J DN
   -1 20 GATE VALVE
   -1  - BB,OS&Y CL
   -1 300(PN50) RF(
   -1 ASME B16.5) A
   -1 105 Trim:STL,
   -1 Stem:
  -20 PFFS63R1303SZ
   -1 Z-0J-S8
  -21 DN20-SCH80 SO
   -1 CKET WELDING
   -1 FLANGE CL300(
   -1 PN50) RF NB/T
   -1  47008 20 SH/
   -1 T 3406 -
  -20 PPPSP1008SZZ-
   -1 0J-S8
  -21 DN20-SCH80 PI
   -1 PE,SMLS PE GB
   -1 /T 8163 20 SH
   -1 /T 3405 -
  -20 PJEQFS1303CZZ
   -1 L3-0J
  -21 DN20 90°ELBOW
   -1 (FORGED) Forg
   -1 ed SW NB/T 47
   -1 008 20 SH/T 3
   -1 410 - CL3000
  -20 LJZJ000-D
  -21 ATTAD
  999          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
IPPCUTP
/%AVEVA_DESIGN_DFLTS%/ippformat.txt
"KeepCSVFile","off"
"CreateFormattedReport","on"
"CreateAppwareData","off"
"FCC","on"
"Paging","on","68","Page"
"Date","on","Date"
"Header","Summary of cut pipe lengths for project number -"
"ProjectNumber","on"
"Pipelist","on","For Pipeline References"
"Metric","lengths","(metres)","bores","(mm)"
"Imperial","lengths","(ft & ins)","bores","(ins)"
"Subtotal","SUB TOTAL"
"Column","Itemcode","Title1","Item","Title2","Code","Width","12","Space","2"
"Column","Description","Title1","Item Description and Specification","Title2","","Width","38","Space","3"
"Column","Size","Title1","Size","Title2","<Units>","Width","7","Space","2"
"Column","Length","Title1","Cut Length","Title2","<Units>","Width","10","Space","2"
"Column","TruLength","Title1","Length","Title2","<Units>","Width","10","Space","2"
"Column","Specreq","Title1","Special","Title2","Req.","Width","9","Space","1"
"Column","Pieceno","Title1","Piece","Title2","No.","Width","5","Space","2"
"Column","Piecename","Title1","Piece","Title2","No.","Width","14","Space","2"
"Column","Pipename","Title1","Pipeline","Title2","Reference","Width","18","Space","2"
"Column","Batchref","Title1","Batch","Title2","Reference","Width","18","Space","0"
