       0       0       0     245       0       1       0      11       0      35       5      15      20       2
       0       0       0       1       1    1100       0     150       0       0       1       0     200      29
     100      11       1     100       0     100  920073       1       0     100       1     600       2       3
       1       1       1       1       1       1       1       1       1     110       0       0       0       0
       0       0       0       1       2       2       0       2       0       0       1       0       0       0
       7       2       0       0       1       0       0       0       0       0       0      11       0       0
       0       0       0       0       0       0       0       0       0       0       9       0       0       0
       3      40      30       0       0       0       0       0       0       0       0       0       0       8
       0       1       0       0       0     161       2     100       0       0       0       0       5      11
       0       0       0       0       0       0       0       0       0       0       0       0       0       0
   -5 AVEVA E3D Des
   -1 ign Isodraft
   -1 Mk3.1.8.1
 -102 /D:\TEMP\11/p
   -1 lot
 -103 /%PDMSEXE%/is
   -1 dsymbol.txt
 -105 /mess
 -119 /%PDMSEXE%/f0
   -1 890111901
 -119 /%PDMSEXE%/f1
   -1 105811901
    3     -700       0       0     210       0       0       0       0       0       0       0       6       0
    3       -6       0       0     290       0       0       0       0       0       0       0       4       0
    3     -600    4000    3500     200       0       0       0       0       0       0       0       8       0
    3     -601   10000    3500     250       0       0       0       0       0       0       0      11       0
    3     -602   13000    3500     250       0       0       0       0       0       0       0      10       0
    3     -603   15500    3500     250       0       0       0       0       0       0       0       9       0
    3     -604   18500    3500     250       0       0       0       0       0       0       0       8       0
    3     -605   21000    3500     300       0       0       0       0       0       0       0       7       0
    3     -606   23500    3500     300       0       0       0       0       0       0       0       8       0
    3     -607   25800    3500     300       0       0       0       0       0       0       0       4       0
    3      -11   27700    3500     300       0       0       0       0       0       0       0       4       0
    3      -15   30500    3500     300       0       0       0       0       0       0       0       4       0
    3     -608   32800    3500     300       0       0       0       0       0       0       0       6       0
    3     -609   35500    3500     300       0       0       0       0       0       0       0       9       0
    3     -610   38000    3500     300       0       0       0       0       0       0       0       8       0
    3     -611   52400    8700     300       0       0       0       0       0       0       0       6       0
    3     -612   50600    4100     250       0       0       0       0       0       0       0       4       0
    3     -613   51000    1800     250       0       0       0       0       0       0       0      10       0
    3     -614   51200    3500     250       0       0       0       0       0       0       0       4       0
    3       -9   51000    2700     250       0       0       0       0       0       0       0       4       0
    3    -2600   53000    1800     250       0       0       0       0       0       0       0       6       0
    3     -702   53200    1800     250       0       0       0       0       0       0       0       6       0
    3     -703   53800    1800     250       0       0       0       0       0       0       0       6       0
    3      -14   56300    2300     200       0       0       0       0       0       0       0       4       0
    3    -2601   49500    5600     300       0       0       0       0       0       0       0      51       0
    3    -2602   48500    5000     300       0       0       0       0       0       0       0      52       0
    3    -2603   49500    4500     300       0       0       0       0       0       0       0      31       0
 -207 MM
 -251
 -252
 -253
 -254
 -255
 -256
 -257
 -258
 -259
 -260
 -261
 -262
 -263
 -264
 -266
 -267
 -268
 -269
 -270
 -271
 -272
 -278
 -289 SPEC
 -301 序号
 -303 描述
 -304 公称直径
 -305 材料代码
 -306 数量
 -316
 -317
 -318
   -6 40-00/044//02
   -1 03A-250-P-204
   -1 08-5B4S1A-HC.
   -1 160(052)
   -8 -1
   -9 1632310D0203A
  -10 I加氢裂化装置增产航煤(1
   -1 0)-PIPING1
  -11 5B4S1A
  -12 300
  -13 NULL
  -14 11/11/2026
  -15 HC
  -17 P6
 -600 0203A-250-P-2
   -1 0408-5B4S1A-H
   -1 C.160(052)
 -601 0.24
 -602 336
 -603 0.5/3.8
 -604 370
 -605 0.75/5.7
 -606 -
 -607 250
 -608 150
 -609 见管道等级表
 -610 SHB3
 -612 I加氢裂化装置增产航煤(1
   -1 0)
 -613 40-00/044
 -614 P-20408
-2600 ( /  )
-2601 中国石油化工股份有限公司金
   -1 陵分公司
-2602 十四五结构调整I加氢裂化装
   -1 置改造项目
-2603 I加氢裂化装置增产航煤
  -30 40-00/045//02
   -1 03A-250-P-204
   -1 08-3B10S2-HC.
   -1 160(051)
  300          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
  105    1336625   4729155    785000     1352525   4729155    785000     250         1,      , 1000000 ,FLWN,      0  1001
  -39 32787/2438
  110    1352525   4729155    785000     1352975   4729155    785000     250         2,      , 1000000 ,    ,      0  1001
  -39 32787/2439
  -26 GPEC-INST-600
   -1 -RF
  115          0         0         0           0         0         0      20         3,      ,       0 ,    ,    235     2
   90    1352975   4729155    785000     1392325   4729155    785000     250         4,      , 1000000 ,CVFL,      0  1502
  -22 0203A-XV-2040
   -1 1
  -39 32787/2440
   93    1392325   4729155    785000     1431675   4729155    785000     250         0,      , 1000000 ,CVFL,      0  1502
  -26 5B4S1A
  110    1431675   4729155    785000     1432125   4729155    785000     250         2,      , 1000000 ,    ,      0  1001
  -39 32787/2441
  115          0         0         0           0         0         0      20         3,      ,       0 ,    ,    235     2
  105    1432125   4729155    785000     1448025   4729155    785000     250         1,      , 1000000 ,FLWN,      0  1001
  -39 32787/2442
  149    1458025   4729155    785000           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100    1448025   4729155    785000     1468025   4729155    785000     250         5,      ,       0 ,    ,      0  1001
  -39 LSTU_32787/24
   -1 42
  150    1468025   4729155    785000           0         0         0     250         6,      , 1000000 ,    ,      0  1001
  -37 P01-D-13-250-
   -1 726-20#
  -39 32787/2443
  150    1468025   4729155    785000           0         0         0     250         6,      , 1000000 ,    ,      0  1001
  -37 接原/40-05/184/
   -1 /100-LS-20403
   -1 -3B2S1-HC.120
   -1 (051)
  -39 32787/2460
  100    1468025   4729155    785000     1448025   4729155    785000     250         5,      ,       0 ,    ,      0  1001
  -39 LSTU_32787/24
   -1 60
   45    1448025   4729155    785000     1469625   4729155    785000     250         7,      , 1000000 ,TEBW,      0  1001
    0          0         0         0           0         0         0     250         0,      ,       0 ,    ,      0     0
  -39 32787/2444
   46    1469625   4729155    785000     1469625   4710755    785000     100         0,      , 1000000 ,TEBW,   9000  1011
  -30 40-00/034//02
   -1 03A-100-LS-20
   -1 403-3B2S1-HC.
   -1 120(051)
   47    1469625   4729155    785000     1491225   4729155    785000     250         0,      , 1000000 ,TEBW,   9000  1001
  149    1511225   4729155    785000           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100    1491225   4729155    785000     1531225   4729155    785000     250         5,      , 1000000 ,    ,      0  1001
  -39 LSTU_32787/24
   -1 44
   45    1531225   4729155    785000     1552825   4729155    785000     250         8,      ,       0 ,TEBW,      0  1001
    0          0         0         0           0         0         0     250         0,      ,       0 ,    ,      0     0
  -39 32787/2446
   46    1552825   4729155    785000     1552825   4750755    785000     250         0,      ,       0 ,TEBW,   9000  1001
  -30 40-00/046//02
   -1 03A-250-P-204
   -1 11-5B4S1A-HC.
   -1 160(052)
   47    1552825   4729155    785000     1574425   4729155    785000     250         0,      ,       0 ,TEBW,   9000  1001
  150    1574425   4729155    785000           0         0         0     250         6,      , 1200000 ,    ,      0  1001
  -37 新
  -39 16403/12667
  150    1574425   4729155    785000           0         0         0     250         6,      , 1200000 ,    ,      0  1001
  -37 接原管线
  -39 16403/12668
  149    1687212   4729155    785000           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100    1574425   4729155    785000     1800000   4729155    785000     250         5,      , 1200000 ,    ,      0  1001
  -39 LSTU_16403/12
   -1 668
  -30 40-01/446//25
   -1 0-P-20408-5B4
   -1 S1A-HC160(011
   -1 )
  -20 PFFW66R2319SZ
   -1 Z-10-S4
  -21 DN250-SCH40 W
   -1 ELDING NECK F
   -1 LANGE CL600(P
   -1 N110) RF NB/T
   -1  47008 16Mn S
   -1 H/T 3406 -
  -20 PGGSD66A4DGDZ
   -1 Z-10
  -21 /PGGSD66A4DGD
   -1 ZZ-10 DN250 S
   -1 PIRAL WOUND G
   -1 ASKET With In
   -1 ner and Outer
   -1  Ring CL600(P
   -1 N110) 304/FG,
  -20 PLLS07SZZ-33
  -21 235 FULL THRE
   -1 AD BOLT/TWO H
   -1 EAVY HEX NUTS
   -1 (II,m=1.0d) 3
   -1 5CrMoA / 30Cr
   -1 MoA SH/T 3404
   -1  -
  -20 INST-33
  -21 600#RF 法兰式调节蝶
   -1 阀
  -20 PPPSB1007SZZ-
   -1 10-S4
  -21 DN250-SCH40 P
   -1 IPE,SMLS BE G
   -1 B 9948 20 SH/
   -1 T 3405 -
  -20 LJZJ000-D
  -21 ATTAD
  -20 PJTRSB1007AZZ
   -1 -1004-S4S4
  -21 DN250-100-SCH
   -1 40-SCH40 TEE,
   -1 RED SMLS BW G
   -1 B 9948 20 SH/
   -1 T 3408 -
  -20 PJTSSB1007AZZ
   -1 -10-S4
  -21 DN250-SCH40 T
   -1 EE SMLS BW GB
   -1  9948 20 SH/T
   -1  3408 -
  999          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
IPPCUTP
/%AVEVA_DESIGN_DFLTS%/ippformat.txt
"KeepCSVFile","off"
"CreateFormattedReport","on"
"CreateAppwareData","off"
"FCC","on"
"Paging","on","68","Page"
"Date","on","Date"
"Header","Summary of cut pipe lengths for project number -"
"ProjectNumber","on"
"Pipelist","on","For Pipeline References"
"Metric","lengths","(metres)","bores","(mm)"
"Imperial","lengths","(ft & ins)","bores","(ins)"
"Subtotal","SUB TOTAL"
"Column","Itemcode","Title1","Item","Title2","Code","Width","12","Space","2"
"Column","Description","Title1","Item Description and Specification","Title2","","Width","38","Space","3"
"Column","Size","Title1","Size","Title2","<Units>","Width","7","Space","2"
"Column","Length","Title1","Cut Length","Title2","<Units>","Width","10","Space","2"
"Column","TruLength","Title1","Length","Title2","<Units>","Width","10","Space","2"
"Column","Specreq","Title1","Special","Title2","Req.","Width","9","Space","1"
"Column","Pieceno","Title1","Piece","Title2","No.","Width","5","Space","2"
"Column","Piecename","Title1","Piece","Title2","No.","Width","14","Space","2"
"Column","Pipename","Title1","Pipeline","Title2","Reference","Width","18","Space","2"
"Column","Batchref","Title1","Batch","Title2","Reference","Width","18","Space","0"
